# 风机 SCADA 数据质量分析报告
## ——连续相同数据异常类型分类与清洗建议

**场站：峡阳B（Xia Yang B）**  
**分析数据时段：2024-03-15 ～ 2024-12-24**（全量，共 407,519 条分钟级记录）  
**风机数量：137 台（编号 63~199）**  
**分析脚本：`#7-4数据质量分析-连续相同异常类型分类与清洗建议.py`**

> **分类框架参考**：本报告的三类异常分类框架参考了
> [风机重复数据原因分析报告](https://github.com/19bdxx/Analysis-of-the-causes-of-duplicate-data-from-wind-turbines/tree/copilot/analyze-situation-file)
> 中确立的分类体系：
> - **第一类**（全场通讯中断）：场站至 SCADA 的通讯链路整体断开，全场绝大多数风机同时出现数据冻结
> - **第二类**（部分通讯中断）：集电线路级或网段级通讯故障，部分风机在同一时刻同时开始重复
> - **第三类**（单机异常）：单台风机或其通讯设备故障/维护/数据漂移，少数几台风机异常

---

## 目录

1. [问题背景](#问题背景)
2. [三类异常定义](#三类异常定义)
3. [分类统计结果](#分类统计结果)
4. [核心发现：第一类异常特征（全场通讯中断）](#核心发现第一类异常特征全场通讯中断)
5. [零值连续重复：真实停机 vs 数据冻结](#零值连续重复真实停机-vs-数据冻结)
6. [特殊情况：极长零值段](#特殊情况极长零值段)
7. [集电线路连续重复分析](#集电线路连续重复分析)
8. [按集电线路的风机异常类型分布](#按集电线路的风机异常类型分布)
9. [异常期间风机功率之和与集电线路有功对比](#异常期间风机功率之和与集电线路有功对比)
10. [数据清洗对风功率预测的影响](#数据清洗对风功率预测的影响)
11. [分析脚本与输出文件](#分析脚本与输出文件)
12. [附录：图表索引](#附录图表索引)

---

## 问题背景

在利用单风机预测功率相加得到集电线路功率、再汇总得到全站功率的工作流中，数据质量是核心前提。当前风机 SCADA 数据存在**连续多个时间戳五元组（STATUS, ACTIVE_POWER, REACTIVE_POWER, WINDSPEED, WINDDIRECTION）完全相同**的现象，对其来源和处理方式的判断至关重要：

| 情形 | 判断 |
|------|------|
| **有功功率 ≠ 0** 且连续相同 | **确定异常**（卡值/数据冻结），删除 |
| **有功功率 = 0** 且连续相同 | **模糊情况**，需进一步分类（真实停机 or 通讯故障） |

---

## 三类异常定义

根据**同一分钟内同时开始重复的风机数量**，将异常分为三类：

| 类型 | 判断条件 | 物理含义 |
|------|---------|---------|
| **第一类**：全场通讯中断 | 同一分钟 ≥ 80 台风机同时开始重复 | 场站至 SCADA 的通讯链路整体断开 |
| **第二类**：部分通讯中断 | 同一分钟 5~79 台风机同时开始重复 | 集电线路级或网段级通讯故障 |
| **第三类**：单机异常 | < 5 台同时开始 | 单台风机或其通讯设备故障/维护/数据漂移 |

> **与参考框架的对应说明**：参考仓库中以"≥100 台同时"作为第一类的判断阈值（占 137 台全场的 73%），
> 本报告使用"≥80 台"（占全场 58%），阈值略宽，以覆盖更多因 SCADA 通讯中断但个别冗余通道仍在线的情况。
> 第二、三类含义完全一致。

### 各类物理原因分析

**第一类（全场通讯中断）**：
- SCADA 系统整体定时轮询中断（如每天 05:00/17:00 前后各一次，每次 5~10 分钟）
- 场站数据历史库服务器发生整体性故障
- 137 台不同厂家风机不可能在同一时刻同时出现各自独立的通讯故障，必为上层系统原因

**第二类（部分通讯中断）**：
- 区域通信链路上的集中器、工业交换机或子网 SCADA 进程发生故障
- 通常涉及同一集电线路或同一通讯网段的风机
- 持续时间从数分钟到数天不等（比第一类时间更长）

**第三类（单机异常）**：细分为四个子类：
- **运维停机**：风机主动停机维护，数据冻结反映真实停机状态，**数据质量无问题**（可标记为停机）
- **发电状态冻结**：风机正在运行时通信中断，功率/风速被冻结，**数据完全不可用**
- **通信故障类**：风机报"无通讯/通讯故障"，测量值为中断前的最后值，**数据不可用**
- **停机全零类**：风机停机时传感器全零，属**正常物理现象**，可保留

---

## 分类统计结果

基于 `联合重复值检测结果.xlsx`（16,258 条重复段），分类结果如下：

| 异常类型 | 段数 | 总记录数 | 清洗建议 |
|---------|------|--------|---------|
| 第一类-全场通讯中断 | 11,189 | 125,220 | **删除** |
| 第二类-部分通讯中断 | 1,442 | 329,514 | **删除** |
| 第三类-单机非零卡值 | 1,068 | 248,285 | **删除** |
| 第三类-单机通讯故障（零值）| 643 | 936,166 | **删除** |
| 第三类-发电状态零值 | 218 | 481,026 | **删除** |
| 正常停机-保留 | 1,438 | 181,969 | **保留** |
| 零值-状态待核实 | 260 | 26,167 | **人工复核** |
| **合计** | **16,258** | **2,328,347** | — |

![异常类型分布](DATA/峡阳B/analysis_output/25_fan_anomaly_type_distribution.png)

**清洗效果预估**：
- 确定删除：14,560 段，2,120,211 条（占全量重复记录的 **91.1%**）
- 保留（正常停机）：1,438 段，181,969 条（**7.8%**）
- 人工复核：260 段，26,167 条（**1.1%**）

---

## 核心发现：第一类异常特征（全场通讯中断）

- 发现 **85 个时刻**有 ≥100 台风机同时在同一分钟开始重复
- **持续时长**：绝大多数为 **5~15 分钟**，是短时通讯中断特征
- **有功功率**：93% 的段为非零值（通讯断开时保持了当时的发电数据）
- **规律**：有时每隔 10 分钟出现一次（05:00, 05:09 等），疑与 SCADA 定时采集任务有关

![第一类事件时间轴](DATA/峡阳B/analysis_output/27_mass_event_timeline.png)

### 典型事件案例

| 时间点 | 同时冻结台数 | 中位时长 | 说明 |
|--------|-----------|---------|------|
| 2024-11-02 10:38 | **137台（100%）** | 22 分钟 | 全场完全冻结，典型全场通讯中断 |
| 2024-09-23 13:51 | 136台 | 6 分钟 | 同类短时事件 |
| 05:00/17:00 附近 | 约 80~137 台 | 5~10 分钟 | SCADA 定时轮询任务副作用 |

**关键判据**：137 台不同厂家（明阳/东气/金风）的风机在同一时刻同时冻结，绝对不可能是各台风机自身通信同时中断的巧合，只能是 SCADA/数据历史库上层系统出现了整体性故障或定时任务。

---

## 零值连续重复：真实停机 vs 数据冻结

这是本次分析的**核心难点**。有功=0 的连续重复可能是：

**情形 A（真实停机）**：
- 风机确实停机/检修/维护
- 状态码为合法停机码（如 明阳12=检修、13=维护，东气110=维护停机，金风2=停机状态）
- 持续时间与正常工单时长吻合
- → **建议保留**（本次识别 1,438 段，181,969 条）

**情形 B（数据冻结）**：
- 通讯中断时 SCADA 冻结上一时刻的数据（恰好上一时刻功率=0）
- 状态码为通讯故障码（明阳 STATUS=1/无通讯，东气 STATUS=113/通讯故障）
- 或状态码为"发电状态"但功率长期为 0（明阳 STATUS=6/并网不限电 + power=0，持续数天）
- → **建议删除**（本次识别 643+218=861 段，1,417,192 条）

**可操作的判别规则（供清洗脚本参考）**：

```python
# 非零值连续重复 → 直接删除
if active_power != 0:  # 任何非零连续重复
    → 删除

# 零值连续重复 → 按以下规则
elif active_power == 0:
    if 同时开始重复的风机数 >= 80:    # 第一类
        → 删除（全场通讯中断）
    elif 同时开始重复的风机数 >= 5:    # 第二类
        → 删除（部分通讯中断）
    elif STATUS in {明阳:1, 东气:113}: # 通讯故障码
        → 删除（单机通讯故障，数据冻结）
    elif STATUS in 发电状态码:          # 发电码 + 功率=0
        → 删除（异常：应发电却为零，疑似卡值）
    elif STATUS in 停机维护码:          # 合法停机码
        → 保留（正常停机，数据可信）
    else:
        → 人工复核（状态码不明确）
```

![零值卡值细分分类](DATA/峡阳B/analysis_output/26_fan_zero_power_classification.png)

---

## 特殊情况：极长零值段

部分风机出现数天至数月的连续零值，需单独关注：

| 风机 | 状态码 | 持续时长 | 有功/风速 | 判断 |
|------|--------|---------|---------|------|
| #96 | 明阳 STATUS=6 (并网) | **165 天**（2024-03-15～08-27）| 均为 0 | 明显数据缺失，非真实 165 天停机 |
| #157/158 | 明阳 STATUS=6 | ~18 天 | 均为 0 | 长期数据缺失 |
| #156 | 明阳 STATUS=1 (无通讯) | ~18 天 | 均为 0 | 通讯失联，数据无效 |
| #84/100/106 | 明阳 STATUS=6 | ~8 天，且风速≠0 | 风速 3~4 m/s | 有风但功率为零，数据冻结 |

> **关键鉴别指标**：当 STATUS=6（并网不限电）且 ACTIVE_POWER=0 且 WINDSPEED ≠ 0 且持续时间 > 1 天 → **高度确定为数据冻结**，应删除。

---

## 集电线路连续重复分析

集电线路数据（BING/DING/WU 三条线路）也存在连续重复：

| 字段 | 非零卡值段数 | 非零记录数 | 零值段数 | 零值记录数 |
|------|-----------|---------|---------|---------|
| ACTIVE_POWER_BING | 11 | 104 | 535 | 13,069 |
| ACTIVE_POWER_DING | 10 | 87 | 94 | 9,137 |
| ACTIVE_POWER_WU | 10 | 87 | 542 | 14,318 |
| ACTIVE_POWER_STATION | 1（长期）| 180,647 | 7 | 8,457 |
| LIMIT_POWER | 443（正常）| 390,378 | — | — |

![集电线路重复分析](DATA/峡阳B/analysis_output/28_line_repeat_analysis.png)

**集电线路清洗建议**：
- **非零卡值**（BING/DING/WU 各约 10 段）→ 确定删除，影响极小
- **零值段**：结合同时段风机数据判断；若对应时段风机也全部为零值卡值（第一/二类通讯中断），则集电线路的零值也是数据冻结，一并删除
- **ACTIVE_POWER_STATION**：180,647 条长期零值段（2024-03-15～07-18）为测点未投运，不纳入分析；后续建议使用集电线路有功代替全站功率
- **LIMIT_POWER**：390,378 条连续相同为正常现象（限电指令本身持续不变），**保留**

---

## 按集电线路的风机异常类型分布

在全场三类异常的整体分类基础上，按 BING/DING/WU 三条集电线路分别统计，揭示各线路的异常模式差异。

![分集电线路异常类型分布](DATA/峡阳B/analysis_output/29_per_line_anomaly_distribution.png)

### 分线路异常统计（全量风机 SCADA 数据）

| 集电线路 | 异常类型 | 段数 | 总记录数（条）| 清洗建议 |
|---------|---------|------|------------|---------|
| **BING** | 第二类-部分通讯中断 | 411 | **203,777** | 删除 |
| **BING** | 第三类-单机通讯故障 | 37  | 157,623 | 删除 |
| **BING** | 第三类-发电状态零值 | 56  | 143,823 | 删除 |
| **BING** | 第三类-单机非零卡值 | 896 | 99,202  | 删除 |
| **BING** | 正常停机-保留       | 58  | 73,118  | 保留 |
| **BING** | 第一类-全场通讯中断  | 3,880 | 43,009 | 删除 |
| **DING** | 第三类-单机通讯故障 | 158 | **461,093** | 删除 |
| **DING** | 正常停机-保留       | 855 | 85,123  | 保留 |
| **DING** | 第一类-全场通讯中断  | 3,534 | 39,150 | 删除 |
| **DING** | 第二类-部分通讯中断 | 691 | 13,922  | 删除 |
| **DING** | 第三类-单机非零卡值 | 14  | 104     | 删除 |
| **WU**  | 第三类-发电状态零值 | 162 | **337,203** | 删除 |
| **WU**  | 第三类-单机通讯故障 | 448 | 317,450 | 删除 |
| **WU**  | 第三类-单机非零卡值 | 158 | 148,979 | 删除 |
| **WU**  | 第二类-部分通讯中断 | 340 | 111,815 | 删除 |
| **WU**  | 第一类-全场通讯中断  | 3,775 | 43,061 | 删除 |
| **WU**  | 正常停机-保留       | 525 | 23,728  | 保留 |

### 分线路清洗汇总

| 线路 | 删除条数 | 保留条数 | 人工复核 |
|------|---------|---------|---------|
| **BING** | 647,434 | 73,118 | 16,747 |
| **DING** | 514,269 | 85,123 | 0      |
| **WU**   | 958,508 | 23,728 | 9,420  |

### 关键差异解读

| 现象 | 数据证据 | 解释 |
|------|---------|------|
| **DING 单机通讯故障最多**（461,093 条）| 东气 DEW-D7000-184 有专用通讯故障码（STATUS=113），识别明确；其他厂商（尤其金风）无专用故障码 | 东气风机通讯故障码更完备，不代表实际故障频率更高 |
| **WU 需删除记录最多**（958,508 条）| 第三类-发电状态零值（337,203）+ 单机通讯故障（317,450）合计占 WU 总重复段的 65% | 明阳风机（WU 全部 47 台）STATUS=6 并网状态下有功长期为零的情况较多（详见极长零值段分析） |
| **BING 第二类异常最多**（203,777 条）| 411 段，远多于 WU（340 段）和 DING（691 段次/13,922 条）| BING 线路记录时长较长的部分通讯中断段，可能与 BING 的线路拓扑或通讯网段划分有关 |
| **DING 正常停机保留记录最多**（85,123 条）| 855 段，明显多于 BING（73,118/58 段）和 WU（23,728/525 段）| 东气风机停机码更丰富（多个合法停机状态码），更多零值段被正确识别为"真实停机"而非删除 |

---

## 异常期间风机功率之和与集电线路有功对比

在已确认异常发生时，通过对比各集电线路的**风机汇总功率（SCADA）**与**集电线路 CT 测点功率**，
发现两者在异常期间的行为存在重要差异。

### 典型事件时序对比（第一类全场通讯中断）

![异常期间Fan vs Line时序](DATA/峡阳B/analysis_output/30a_anomaly_fan_vs_line_timeseries.png)

以 **2024-11-02 10:38** 的典型 Type1 事件（137 台同时冻结，持续约 22 分钟）为例，
数据揭示了通讯中断时两类测量值的不同行为：

```
时间           BING_SUM_S1    ACTIVE_POWER_BING    差值
10:38（正常）  162.99 MW      159.14 MW          +3.85 MW
10:39          162.99 MW      159.14 MW          +3.85 MW  ← 两者同步冻结
...（冻结中）...
10:44          162.99 MW      159.14 MW          +3.85 MW  ← 两者仍同步冻结
10:45          162.99 MW      162.16 MW          +0.83 MW  ← CT 已恢复实时！差值骤降
10:46          162.99 MW      160.29 MW          +2.71 MW
...
10:59          162.99 MW      152.07 MW          +10.92 MW ← Fan 仍冻结，差值虚高
11:00（恢复）  158.90 MW      163.85 MW          -4.95 MW  ← Fan SCADA 恢复
```

**关键发现：集电线路 CT 与风机 SCADA 同步冻结，但 CT 提前约 15 分钟恢复实时**

| 阶段 | 风机 SCADA 汇总 | 集电线路 CT | Fan - Line 差值 |
|------|--------------|-----------|--------------|
| 正常发电（异常前）| 实时更新 | 实时更新 | ~3.5 MW（正常传输损耗）|
| **冻结初期**（前 7 min）| ❄️ 冻结于 10:38 值 | ❄️ 同步冻结 | 保持正常差值 |
| **分裂期**（约 15 min）| ❄️ 仍冻结 | ✅ 已恢复实时 | **虚假偏移：最高达 ~11 MW**（虚高）或 ~0 MW（虚低）|
| 完全恢复 | ✅ 恢复 | ✅ 恢复 | 回归正常传输损耗 |

### 异常时段与正常时段 Fan−Line 差值分布对比

![差值分布对比](DATA/峡阳B/analysis_output/30b_anomaly_vs_normal_diff_distribution.png)

| 线路 | 正常时段 Fan−Line 均值 | Type1 异常时段 Fan−Line 均值 | 偏移 |
|------|---------------------|--------------------------|------|
| BING | ~3.5 MW             | 分布更宽、更分散              | 可正可负，主要来自 CT 先恢复后的"幻影差值" |
| DING | ~2.5 MW             | 分布更宽                   | 同上 |
| WU   | ~7.5 MW             | 分布更宽                   | 同上 |

### 数据质量影响与清洗建议

> ⚠️ **重要结论**：在通讯中断期间，集电线路 CT（`ACTIVE_POWER_BING/DING/WU`）的**数据质量优于**风机 SCADA 汇总（`*_ACTIVE_POWER_SUM_S1`）：
> - CT 与 Fan SCADA 同步冻结，但 CT **更早恢复**实时测量（本例约提前 15 min）
> - 在 Fan SCADA 仍冻结、CT 已恢复的时段，若直接用 SCADA 汇总代替 CT，会引入显著误差
> - **建议**：在发现风机 SCADA 存在连续相同数据时，优先参考集电线路 CT 的实时数据，而非等待 Fan SCADA 恢复

**对 Fan−Line 传输损耗分析的影响**：
- 异常期间的 Fan−Line 差值不反映真实传输损耗，应在传输损耗统计时将 Type1/Type2 异常时段排除
- 传输损耗分析中通过"仅分析发电工况（Fan_S2>0 且 Line>0）"部分过滤了异常影响，但建议进一步叠加异常时段标记进行更精确的清洗
- 详见：[分析报告_风机集电线路全站功率层级关系.md](分析报告_风机集电线路全站功率层级关系.md) 第5章

**对数据清洗优先级的建议**：
1. 先清洗风机 SCADA 中的 Type1/Type2 事件（已确定数据冻结）
2. 对应时段的集电线路 CT 零值也一并标记（参考判断），但 **CT 非零值记录（异常恢复期）可保留**，因其反映了真实的实时功率
3. Type1 事件时段的集电线路 CT 值仅在冻结阶段无效，CT 恢复后的数据可信

---

## 数据清洗对风功率预测的影响

| 清洗内容 | 受影响记录数 | 占总记录比例 |
|---------|-----------|-----------|
| 风机非零卡值（确定删除）| 最多 248,285 × 137 台（按风机计）| 约 0.8% |
| 风机通讯故障零值（删除）| 936,166 条 | 含重复计算 |
| 全场/部分通讯中断（删除）| 125,220 + 329,514 条 | 约 2.0% |
| 正常停机（保留，零功率合理）| 181,969 条 | 0.6% |

> **清洗后预期效果**：删除约 2,120,211 条确定异常记录后，剩余数据中有功功率值的可靠性大幅提升，可用于：
> - 单风机功率预测模型训练（减少噪声输入）
> - 集电线路有功汇总（减少因卡值导致的功率突变）

---

## 分析脚本与输出文件

**完整分类与清洗建议脚本**：`#7-4数据质量分析-连续相同异常类型分类与清洗建议.py`

| 输出文件 | 路径 | 说明 |
|---------|------|------|
| 风机卡值分类明细 | `#7-4分析结果/峡阳B/fan_repeat_classified.csv` | 16,258 条重复段的分类结果 |
| 按风机汇总清洗建议 | `#7-4分析结果/峡阳B/fan_repeat_cleaning_summary.csv` | 每台风机的清洗建议汇总 |
| 集电线路卡值分类 | `#7-4分析结果/峡阳B/line_repeat_classified.csv` | 集电线路重复段分类明细 |
| 分线路异常统计 | `#7-4分析结果/峡阳B/per_line_anomaly_breakdown.csv` | 按 BING/DING/WU 分线路统计 |

---

## 附录：图表索引

| 图号 | 文件名 | 内容 | 时段 |
|------|--------|------|------|
| 25 | `25_fan_anomaly_type_distribution.png` | **风机异常类型分布（三类×清洗建议）** | 全量 |
| 26 | `26_fan_zero_power_classification.png` | **零值卡值细分分类饼图+持续时长** | 全量 |
| 27 | `27_mass_event_timeline.png` | **第一类事件时间轴（全场通讯中断）** | 全量 |
| 28 | `28_line_repeat_analysis.png` | **集电线路连续重复分析** | 全量 |
| 29 | `29_per_line_anomaly_distribution.png` | **分集电线路风机异常类型分布（BING/DING/WU）** | 全量 |
| 30a | `30a_anomaly_fan_vs_line_timeseries.png` | **典型 Type1 异常事件前后 Fan vs Line 时序（三线路）** | 典型事件 |
| 30b | `30b_anomaly_vs_normal_diff_distribution.png` | **正常 vs 异常时段 Fan−Line 差值分布对比** | 全量 |

所有图表文件：`DATA/峡阳B/analysis_output/`

---

*分析数据来源：峡阳B风电场 SCADA 系统*  
*分析脚本：`#7-4数据质量分析-连续相同异常类型分类与清洗建议.py`*  
*分析时段：2024-03-15 00:00 ～ 2024-12-24 23:58（全量，共 407,519 条分钟级记录）*  
*三类异常分类框架参考：[Analysis-of-the-causes-of-duplicate-data-from-wind-turbines](https://github.com/19bdxx/Analysis-of-the-causes-of-duplicate-data-from-wind-turbines/tree/copilot/analyze-situation-file)*
